# 新型电力系统的安全风险、关键问题与应对策略 — 高比例新能源下电力系统安全框架的深度解析

> 学习笔记 · 调研时间 2026-11-11
> 论文: 汤广福, 周静, 庞辉, 刘章丽, 范征, 朱昱东, 王新颖, 孙为民, 薛峰, 周保荣. 新型电力系统的安全风险、关键问题与应对策略[J]. 中国工程科学, 2026, 28(5): 12-21. DOI: 10.15302/J-SSCAE-2025.12.002
> 期刊页: <https://www.engineering.org.cn/sscae/CN/10.15302/J-SSCAE-2025.12.002> · 全文 PDF: <https://jf2.hep.com.cn/104f16184d974be1aa7d73bd9a0a4684.pdf>
> 公众号转载: <https://mp.weixin.qq.com/s/mKQKQ7WdO8ER7WFp14GjaA>（中国工程科学 公众号）
> 作者单位: ① 北京怀柔实验室 ② 中国电力科学研究院 ③ 国网电力科学研究院（南京）④ 南方电网科学研究院（广州）
> 通讯作者: 周静（中国电科院，能源电力战略规划）· 收稿 2025-12-01 / 修回 2026-03-20 · 资助: 中国工程院咨询项目"我国能源安全战略研究"(2022-JB-05)

> [!NOTE] 一手核验说明（2026-11-11）
> 本文基于**期刊正式版 PDF（10 页）**解析，不是公众号转述。DOI / 卷期页码 / 作者单位均以 PDF 页眉页脚为准。
> **公众号版与正式版有实质差异**：删掉了全部作者单位、文献编号 [n]、英文摘要、收稿日期与资助信息，
> 且转写时把若干数字改写成了口语单位（如 `MW·h`）——这些正是本笔记核查出问题的位置之一。

---

## 一、一句话定位

中国工程院院刊的一篇**战略咨询型综述**：把"新型电力系统"（高比例新能源 + 高比例电力电子化）的安全风险拆成五维 → 收敛成三大支撑体系 → 凝练出 8 个关键问题 → 给出可操作对策。**它的价值是框架和量化锚点，不是新机制。**

---

## 二、论文的论证骨架

```
五大安全风险维度                三大安全支撑体系            8 个关键问题              应对策略
（第二章 · 识别）        →      （第三章 · 收敛）      →    （第三章 · 凝练）   →  （第四章 · 部署）
                                                                                        │
┌──────────────────┐        ┌──────────────────┐    ┌──────────────────────────┐    ┌──────────┐
│ ① 电力供应安全风险 │        │ A 电力保供与恢复  │    │ A1 极端事件下保供与恢复  │    │ 电源结构 │
│ ② 电力运行安全风险 │        │ B 电力灵活互济    │    │ A2 高比例新能源安全运行  │    │ 电网升级 │
│ ③ 电力基础设施风险 │───────▶│ C 电力综合防御    │───▶│ B1 海-陆新能源大电网形态 │───▶│ 气象协同 │
│ ④ 产业链供应链风险 │        │                  │    │ B2 灵活性资源            │    │ 构网型   │
│ ⑤ 极端情景安全风险 │        │                  │    │ B3 新能源入市与统一市场  │    │ 长时储能 │
└──────────────────┘        └──────────────────┘    │ C1 分布式资源数字化防护  │    │ 工控加固 │
                                                       │ C2 强不确定性自适应防御  │    │ 云边端   │
                                                       │ C3 跨能源跨领域防御      │    │ AI+因果  │
                                                       └──────────────────────────┘    └──────────┘
```

**体系定义（论文原文口径）**：

| 体系 | 内涵 | 时间/空间尺度 |
|---|---|---|
| **A 电力保供与恢复** | 极端事件下还能供上电，断了能快速恢复 | 事故态 |
| **B 电力灵活互济** | "源网荷储"多元资源快速响应 + 多级电网跨区余缺互济 | 分钟~小时级（时间）/ 多级电网（空间） |
| **C 电力综合防御** | 物理系统 + 信息系统一体化监控，覆盖规划/建设/运行 | 常态 + 攻防 |

---

## 三、⭐ 三个真正有价值的洞见（论文自己没重点强调，但影响判断）

### 洞见 1：电力供应的性质变了 —— 从"一次能源不足"到"可靠容量不足"

> 预计 2060 年的风光装机超过 9×10⁹ kW，总发电量占比提升至 70% 以上，**电力供应也将从一次能源不足转向可靠容量不足**。

配套的量化锚点（论文 [20] 国网能源研究院）：

| 指标 | 数值 | 含义 |
|---|---|---|
| 2025 年底全国发电装机 | 38.9×10⁸ kW（风 6.4 亿 / 光 12.0 亿 / 风光合计 18.4 亿） | 名义容量 |
| "十五五"末新能源装机 | 3×10⁹ kW | 名义容量 |
| 同一时点**晚峰可信出力** | **不足 1×10⁸ kW** | ⭐ **可信出力 / 装机 < 3.3%** |
| 2030 年最大负荷 | 2.14×10⁹ kW | 需求 |

⭐ **这就是"装机容量 ≠ 可用容量"的陷阱**：3 亿千瓦的新能源在晚峰只能顶 1 亿千瓦都不到。
和用户熟悉的工程场景同构 —— 见 [press-fit-guard](../developer-productivity/press-fit-guard.md) 里"峰值压力合格 ≠ 全行程合格"，
以及 [remote-obd-deep-analysis](../developer-productivity/remote-obd-deep-analysis.md) 里"信号质量差 ≠ 无故障"。
**任何"名义容量"指标在高比例不确定系统里都需要配一个"有效容量"指标。**

### 洞见 2：储能不能兜底电力缺口 —— 一个反直觉的负反馈

> 新型储能可以部分解决电力供需不平衡问题，但参与电力平衡能力与电力电量缺口程度高度相关；
> **电力电量缺口越大，可供储能充电的富裕电量时刻越少，则新型储能参与电力平衡能力越低。**（论文 [23]）

⭐ 这是**负反馈，不是正反馈**。日常直觉是"缺口越大越需要储能"，但储能要先有富余电才能充电：
系统越缺电 → 富余时刻越少 → 储能越充不进去 → 能提供的支援越少。

**实操含义**：应急规划里不能把储能当作"缺口越大越能救"的可再生资源，
必须把"同时刻能充进去多少"当作约束条件一起算。**纸面上的 GWh 数在缺电时刻可能一格都调不出来。**

### 洞见 3：不是"缺电"，是"缺惯量、缺无功、缺调节"—— 电网被"空心化"

> 新能源电源弱支撑导致电网"**空心化**"，电力系统传统的物理特性被稀释或替代，故障冲击增大、调节与耐受能力不足。

论文把它拆成送端/受端两面：

| 位置 | 表现 |
|---|---|
| **送端**（西北、蒙西新能源基地） | 低惯量、低阻尼、弱电压支撑 → 功角/电压/频率稳定问题突出 |
| **受端**（常规电源被清洁能源 + 特高压直流馈入替代） | 受端"空心化" → 同样失去支撑能力 |

⭐ **受端空心化比送端更危险**：送端至少还有风光在发电，受端是"只吃不进"——
一旦直流馈入中断或功率骤降，本地没有同步机可以顶上。论文提到 2022 年粤港澳大湾区直流电网工程
投运后形成珠江三角洲电网**异步分区**新结构，这本身就是一次人为制造的结构变化。

---

## 四、⚠️ 事实核查（12 条，逐条对照）

> 核查方法：论文中的可验证断言逐条查一手来源（国家能源局 / 国家电网 / ENTSO-E / EPA / AP / 新华社 / 中国能源报 / IEA 等）。

| # | 论文原话 | 核验结果 | 依据 |
|---|---|---|---|
| 1 | DOI 10.15302/J-SSCAE-2025.12.002；中国工程科学 2026, 28(5): 12-21 | ✅ **正确**（PDF 页眉页脚 + 期刊目录页一致） | 已下载正式版 PDF 10 页核对 |
| 2 | "2025 年，我国最高用电负荷为 1.508×10⁹ kW，较 2024 年极值提高了 5.7×10⁷ kW" | ✅ **正确**（2024 年 14.51 亿 → 2025-07-17 的 15.08 亿，差 0.57 亿 = 5.7×10⁷ kW）<br>⚠️ **但成文后已过时**：2026-07-10 刷新到 **15.18 亿千瓦**，全国 16 省累计 59 次创新高 | 国家能源局（2025-07 / 2026-07-10） |
| 3 | "2021 年，东北三省的风电装机为 3.5×10⁷ kW，冷空气过境后风电出力骤降至不足装机的 10%" | ✅ **数字正确**（3500 万 kW 装机出力不足 10%，频率跌至 49.8 Hz）<br>⚠️ **归因不完整**：那次是**风电骤减 + 火电缺煤 + 外来电下降**三者叠加，不只是"可靠容量不足" | 厦门大学中国能源政策研究院《2021"拉闸限电"》 |
| 4 | "十四五"末特高压交流 22 条、直流 20 条，跨省跨区输电能力 3.7×10⁸ kW | ✅ **精确吻合**（"22 交 20 直"共 42 项，跨区跨省 3.7 亿千瓦） | 国家电网 2026-01-16 公告 / 新华社 |
| 5 | 2025 年 7 月湖北低压分布式光伏 4.18×10⁵ 户、总容量 1.476×10⁷ kVA | ✅ **精确吻合**（41.8 万户 / 1476.06 万 kVA） | 新华网 2025-08-13 |
| 6 | 2024 年全球电力行业 APT 攻击 127 起、同比 +24%、单次损失 2200 万美元、41% 渗透核心网 | ✅ **正确**（口径：127 起 / +24% / 2200 万美元 / 41% 渗透 SCADA+EMS） | 《中国能源报》2025-05-26《电力行业网络安全态势分析》 |
| 7 | 2025 年 10 月超强台风"麦德姆"登陆湛江，**极端风力（10~12 级）** | ⚠️ **有出入，低估**：2025-10-05 以 **14 级风力**登陆徐闻县，登陆风力比"桦加沙"还强；湛江全域受 **12 级以上**阵风影响持续 **12 小时**。"10~12 级"与"超强台风"的定性都偏轻 | 新华网 2025-10-13 / 中国青年报 2025-10-06 |
| 8 | "2025 年 4 月，极端热浪波及欧洲伊比利亚半岛，导致输电线路垂坠、光伏效率骤降、风电出力锐减，造成**电力缺口 6.4 GW**，老旧设备在极端负荷下发生**变压器连锁爆炸**" | ⚠️⚠️ **最重要的一处错误 —— 因果链与官方结论相反**<br>① **触发原因不是热浪**：ENTSO-E 专家组事实报告认定起点是 **400/220 kV 变压器 220 kV 侧过电压保护动作**引发的发电机组连锁脱网（12:32:57 起 20 秒内格拉纳达/巴达霍斯/塞维利亚三起主网损失 ≥2 GW），随后电压抬升→频率崩溃→与欧洲大陆解列→12:33:23.960 全网崩溃<br>② 西葡当局与 REE **明确否认**"大气现象导致"的媒体说法<br>③ "6.4 GW 缺口"未见任何一手出处；一手数据是**5 秒内失去约 15 GW 发电能力（≈当时负荷 60%）**、负荷损失约 30 GW<br>④ "变压器连锁爆炸"亦无官方依据 | ENTSO-E ICS Expert Panel 事实报告（2025-10-03）+ 最终报告（2026-03-20，440 页）；AELEC 分析报告；FAU 事故分析 |
| 9 | "美国加州 300 MW·h/1200 MW·h 储能项目因三元锂电池热失控发生火灾，约 70% 设施损毁，**超过 2000 人**紧急疏散" | ⚠️ **三处问题**<br>① **单位错**：应为 **300 MW / 1200 MWh**（功率/能量），两个都写成了 MW·h<br>② "三元锂（NMC）"✅ **对** —— MOSS300 用 LG Energy Solution 的 NMC JH4 电芯（且储能行业现已 >80% 转 LFP，MOSS300 是早期 NMC 项目）<br>③ "约 70% 损毁"：EPRI 记 **55% 电池烧毁**，消防队长称约 **80% 结构及电池**毁 —— 说辞不一，70% 是折中值<br>④ "**超过 2000 人**"**夸大**：AP 记 "up to 1,500 people"，EPA 疏散令约 **1,200 人**，Monterey 县水务委员会约 1,500 名居民<br>⑤ 论文不知后续：**起火原因官方至今未定论**（Vistra 官方明确 "cause remains unknown"）；2026-09-18 在 EPA 拆除作业中约 1,200 个带电模组**再次复燃** | EPA Moss Landing 通报 · AP 2025-01-18 · EPRI Storage Wiki · Central Coast Water Board · Vistra mosslandingresponse.com · CalMatters 2026-09 |
| 10 | "2025 年德国 Luxcara 公司在北海海上风电场风力机供应方面取消与中国企业的协议，转而选择德国企业的产品" | ✅ 事实对，但**归因被简化**<br>① 项目 = Waterkant（300 MW），原计划 **16 台明阳智能 18 MW**，改为预留 **西门子歌美飒 19 台**<br>② **不是单方取消**：明阳是"经双方一致同意"退出，且**优先供应商协议到期未续**<br>③ Luxcara 官方口径是"**运营原因**"（与邻近 Waterekke 1.5 GW 项目协同 + 成本），政治压力被其称为"副作用"而非决定因素；德国国防部背景研究所 GIDS 2025-03 报告是外生压力 | Reuters 2025-08-25 · DW 中文 · Handelsblatt · erneuerbareenergien.de |
| 11 | "柔性直流换流阀均压电阻……单支进口价格约 1000 元，交付周期长达 6 个月" | ⚠️ **未能独立核实**（首豹《2025 中国柔直换流阀行业报告》只把均压电阻列为半桥子模块组成件之一）<br>⚠️ **与产业现状有张力**：柔直换流阀**本体**已高度国产化 —— 2025-02 南方电网超高压公司牵头世界首套 6.5 kV/3 kA IGBT 柔直阀通过鉴定（较 4.5 kV 方案损耗降 23%），2025 全球首款 6.5 kV/4 kA IGCT 柔直阀通过鉴定（模块数减 30%、成本降 20%）；2024-12 世界首台 ±800 kV/8 GW 特高压柔直换流阀研制成功。**均压电阻是否仍是瓶颈存疑** | 《中国能源报》2025-02-24 · 北极星输配电网 2026-11-04 · 头豹研究院 |
| 12 | "近 40 年内持续 7 天的静稳天气时间发生 11 次（约 4 年一遇）"；"近 5 年世界范围内 70% 以上的停电事件与极端情景相关" | ⚠️ **未能核实**（未找到一手出处）。且 11 次 / 40 年 ≈ 3.6 年一遇，"约 4 年一遇"是凑整 | — |

### 核查小结（我的判断）

| 类别 | 数量 | 说明 |
|---|---|---|
| ✅ 正确 | 6 | 全部核心量化锚点（负荷、特高压、分布式光伏、APT）**精确到小数位都吻合** |
| ⚠️ 有出入 / 夸大 | 4 | 伊比利亚停电（因果链错）、Moss Landing（单位错 + 疏散人数夸大）、台风风力低估、均压电阻（存疑） |
| ⚠️ 未能核实 | 2 | 静稳天气频次、全球停电事件极端情景占比 |
| ❌ 未发现硬错误 | 0 | 论文的**框架与体系划分是站得住的** |

⭐ **但第 8 条值得单独强调**：伊比利亚停电的归因错误**没有削弱论文的结论，反而与之相容**——
ENTSO-E 最终报告的落点正是"**电压控制、无功功率管理、监管框架的系统性失效**"，
与论文"高比例新能源系统惯量支撑不足、调节能力匮乏易诱发连锁故障"**指向同一个方向**。
所以这是"**引证错误但结论正确**"，比"结论错误"轻，但作为工程安全文献仍不可接受：
**读者如果按论文去理解"极端天气如何击穿电网"，会建立错误的物理模型。**

---

## 五、我的独立判断：这篇论文的四个结构性弱点

### 弱点 1：8 个关键问题**没有排序**，也没有取舍判据

论文给了一个漂亮的 8 问题清单，但没有一处回答"**先做哪个**"。
从工程实施角度，缺的不是清单而是**优先级函数**。至少应给出：
各问题之间是**互斥还是耦合**？哪些是**同一批设备/同一批人**能一起解的？
哪些是**必须现在做**（前置依赖）vs **可以等**？

### 弱点 2：成本被反复提及，但**没有一次落到"谁付钱"**

论文说"系统匹配的调节与安全成本上升"、"推高辅助服务与容量成本，增加系统总消纳支出"、
"零电价或负电价……严重冲击火电等调节电源的经营可持续性"——
**但全文没有一个字讨论成本分摊机制**。而这恰恰是所有转型争议的真正战场：

| 成本项 | 最终承担方（论文未讨论） |
|---|---|
| 容量成本 / 辅助服务成本 | 现货市场出清 → 终端用户电价 |
| 煤电灵活性改造 | 发电侧 CAPEX → 部分进容量电价 |
| 储能配套 | 强制配储政策 → 新能源开发商 → 电价 |
| 跨省输电通道 | 电网投资 → 输配电价 |

⭐ 这是**发包方视角**的必然盲区（见弱点 3）。

### 弱点 3：作者单位全是系统内机构 —— 这是**运营方视角**，不是独立评估

作者来自**怀柔实验室 + 中国电科院 + 国网电科院 + 南网数研院**，即研究机构 + 电网运营主体。
⭐ 后果不是"结论偏颇"，而是**风险分类的不对称**：

| 风险类型 | 论文里的位置 | 可见度 |
|---|---|---|
| 系统运行类（供应/运行/基础设施） | 第二章主体，篇幅最重 | 高 |
| **产业链"卡脖子"**（均压电阻、芯片、关键矿产） | 第四章一小节，**归因于外部** | 低 |
| **成本与负担分配** | 几乎没有 | 几乎没有 |
| **分布式用户侧** | 只作为"风险源"出现（过载、电压越限、攻击面） | 低 |

⭐ **在作者的框架里，供应链约束是被"观察的对象"，不是被"承受的主体"。**
对电网运营方来说，"国际竞争加剧"是一个需要应对的外部环境；
对**设备制造与系统集成方**来说，那是交付周期、库存成本和报价约束 —— 落在自己身上。
**这是本篇论文对设备侧读者最需要自行补的一层。**

### 弱点 4：分布式侧既是风险源也是资源，论文只写了前半句

论文：湖北 41.8 万户低压分布式光伏 → "设备过载风险加剧、电压越限概率上升、电能质量恶化"（**风险源**）。

⭐ 但论文**没写**的另一半，同样真实且已被工程验证：
**湖北已实现万户级低压分布式光伏柔性同调** —— 10,461 户指令执行成功率 **97% 以上**，
实时出力数据延时控制在 **5 分钟以内**。同一批"产消者"，作为可控资源可以反向支援。

**这直接对应论文"应对策略"里的"分布式资源聚合"与"虚拟电厂"，但论文没有引用这个现成案例。**
对做上位机/聚合平台的人，这是一个**可直接对标的工程指标基线**。

---

## 六、跟我们的关系

用户在做的东西（`press-fit-guard` / `s7-monitor` / `remote-obd-*`）**全部是设备侧上位机与工控采集**，
而论文"综合防御体系"（体系 C）那几条，恰恰是这类产品**未来的必答题**：

### 6.1 直接对应：论文的 C 体系 = 用户产品的合规压力表

| 论文要求 | 对用户现有产品的影响 |
|---|---|
| **工控协议防护**：终端安全认证 + 私有协议加固 | [s7-monitor](s7-monitor.md) 是 **S7 TCP 直连**采集。若这类上位机要进电网/电厂现场，合规门槛会从"能连上"变成"**能通过安全认证 + 私有协议加固**"。⚠️ 该笔记已记录"重连必须真实读取探活、不能信 `plc.IsConnected`"——这类**协议层可信性设计**，正是"私有协议加固"要解决的东西 |
| **信息流–能量流协同监控**：跨业务威胁实时感知与预警 | s7-monitor 的"边沿即时 + 持续降频落库 + 崩溃重启重建基线"**已经是这个模式的雏形**。缺的是"跨业务"与"威胁语义"两层 |
| **云端-边缘-终端联动安全策略库** | 单机版上位机（.NET WinForms + SQLite WAL）在这条链路上处于**最底端**，也是**攻击面最大的一端**（论文：边缘侧抗入侵能力不足） |
| **AI + 因果推理的可解释防御**（非黑箱） | 与用户机器上大量 LLM/agent 场景同源——但要求**可解释可验证**。⭐ 用户已有的 `semantica`（决策可查询 + 溯源 + 确定性推理）那套思路正好是电力侧要的形态 |
| **数字孪生 + AI 故障自主防御与协同调度** | 与 [3dgs-substation-digital-twin](../ai-vibecoding-agents/3dgs-substation-digital-twin.md) **正面撞上**——那篇笔记恰好逐条列了 3DGS 在变电站数字孪生的 5 大优势与 7 大不足 |

### 6.2 可迁移的方法论（比结论更值钱）

| 论文的结构 | 可迁移到用户任何"高比例不确定系统"的场景 |
|---|---|
| **五维风险扫描**（供应/运行/基础设施/供应链/极端情景） | 一套通用的**风险维度清单**，可直接搬到任何有物理 + 数字 + 供应链三重暴露的系统上 |
| **"名义容量 ≠ 可用容量"** | 用户所有质量判定都该配一个"有效值"指标：峰值 vs 全行程（press-fit-guard）、信号质量 vs 故障（remote-obd）、名义容量 vs 可信出力 |
| **"缺口的负反馈"** | 资源规划时必须问"**在最缺的那一刻，这个资源还能不能用**"，而不是看总量 |
| **体系 = 常态 + 事故态 + 攻防态分层** | 产品分层同理：常态监控 / 事故应急 / 攻防对抗，三套不同的可靠性与安全要求 |

### 6.3 如果为用户的产品做"电力侧适配"，最小动作清单

1. **协议层可信性**（对应"工控协议防护"）：把 `plc.IsConnected` 这类**本地标志位**从判定链里剔除，所有"在线/离线"结论必须来自**真实探活往返**。s7-monitor 笔记里已经踩过这个坑并给出修法，可直接复用。
2. **加"可信出力"类指标**（对应洞见 1）：任何"名义值"（装机、量程、满量程、峰值）旁边必须挂一个**在最不利时刻真正拿得出来的值**。
3. **审计与留痕不可省**（对应"可解释"）：论文反复要"可解释、可验证"的 AI 决策。s7-monitor 的操作审计模块方向正确，但**证据链要可导出、离线可复核**（数据留在本机的场景下尤其重要）。
4. **分布式/多机聚合先想清楚归属**（对应 C1）：一旦做"云-边-端"联动，**谁是策略的最终决策方、谁保留断网时的自治权**，必须写进设计而不是留给现场。

---

## 七、风险与坑点

| 坑 | 说明 |
|---|---|
| ⚠️ **公众号版不可作引用源** | 删了单位、文献编号、作者单位，且改写了数字单位（MW·h）。**要引用必须用期刊 PDF** |
| ⚠️ **论文数据有保鲜期** | 2025 年负荷峰值（15.08 亿千瓦）在成文后一个夏天就被刷新（15.18 亿千瓦）。所有"当前值"类断言都要标时点 |
| ⚠️ **伊比利亚停电的引证不可信** | 若把这段当"极端天气击穿电网"的物理机制来理解，会建立错误模型。**正确机制是过电压 → 保护动作 → 发电脱网 → 频率崩溃** |
| ⚠️ **均压电阻"卡脖子"存疑** | 柔直换流阀本体国产化进展很快（6.5 kV IGBT / IGCT），不宜直接采信"仍依赖进口、1000 元/支、6 个月交期" |
| ⚠️ **成本分摊缺失** | 论文的所有"成本上升"结论都不能直接用来做商业判断——**负担方未说明** |
| ⚠️ **供给方视角偏差** | 做设备/集成/上位机时，必须自行补上"约束在自己身上"的那一层 |

---

## 参考链接

**论文一手**
- 期刊页（中文）: <https://www.engineering.org.cn/sscae/CN/10.15302/J-SSCAE-2025.12.002>
- 期刊页（English）: <https://www.engineering.org.cn/sscae/EN/10.15302/J-SSCAE-2025.12.002>
- 全文 PDF: <https://jf2.hep.com.cn/104f16184d974be1aa7d73bd9a0a4684.pdf>
- 公众号转载: <https://mp.weixin.qq.com/s/mKQKQ7WdO8ER7WFp14GjaA>

**官方数据**
- 新华网 · 截至 2025 年底全国累计发电装机容量 38.9 亿千瓦（风 6.4 亿 / 光 12.0 亿）: <https://news.cn/20260128/a8dec26356d974be1aa7d73bd9a0a4684/c.html>
- 国家能源局 · 2026-07-10 全国用电负荷 15.18 亿千瓦创历史新高: <http://www.nea.gov.cn/20260710/02dd0d866ecd4e12855f69848a350181/c.html>
- 新华社 · 国家电网累计建成 42 项特高压工程（"22 交 20 直"，3.7 亿千瓦）: <https://news.cn/20260116/d5116bbea6e245e199e7d7d3210a65f8/c.html>
- 新华网 · 湖北万户级低压分布式光伏柔性同调: <http://www.hb.xinhuanet.com/20250813/7ede56ff93994a57a6252af902e4d438/c.html>
- 新华网 · 台风"麦德姆"袭击湛江（14 级登陆）: <https://www.news.cn/politics/20251013/84caaf57d43c4ec0a084f409b45b1236/c.html>
- 中国青年报 · 台风"麦德姆" 14 级登陆徐闻: <http://zqb.cyol.com/pc/content/202510/06/content_417107.html>
- 中国能源报 · 电力行业网络安全态势分析（APT 127 起等）: <https://paper.people.com.cn/zgnyb/pc/content/202505/26/content_30076194.html>
- 《中国能源报》· 世界首套 6.5 kV/3 kA IGBT 柔直换流阀: <http://paper.people.com.cn/zgnyb/pc/content/202502/24/content_30059747.html>
- 北极星输配电网 · 解锁"电力高速路"的柔性密码（甘肃—浙江特高压柔直）: <https://news.bjx.com.cn/html/20261104/1518954.shtml>

**伊比利亚 4·28 停电（核查依据）**
- ENTSO-E Expert Panel 事实报告 PDF（2025-10-03）: <https://eepublicdownloads.blob.core.windows.net/public-cdn-container/clean-documents/Publications/2025/iberian-blackout/entso-e_incident_report_ES-PT_April_2025_06.pdf>
- ENTSO-E 专题页（含 2026-03-20 最终报告）: <https://www.entsoe.eu/publications/blackout/28-april-2025-iberian-blackout/>
- Reuters · 政府调查指 REE 计算失误（2025-06-17）: <https://www.reuters.com/business/energy/investigation-into-spains-april-28-blackout-shows-no-evidence-cyberattack-2025-06-17/>
- AELEC · 事故前电压控制裕度分析: <https://aelec.es/wp-content/uploads/2025/07/20250730-cl-inesctec-blackout-full-report-en.pdf>
- FAU · 事故与恢复分析: <https://www.ees.tf.fau.de/files/2025/05/Blackout_ES_PT_FR_28_04_2025_en.pdf>
- 《中国电力工程学报》· "4·28"西班牙葡萄牙大停电分析及启示: <https://epjournal.csee.org.cn/zh/article/doi/10.13648/j.cnki.issn1674-0629.2025.08.001/>

**Moss Landing 储能火灾（核查依据）**
- EPA · Moss Landing Vistra Battery Fire: <https://www.epa.gov/ca/moss-landing-vistra-battery-fire>
- EPA 汇报 PPT（2025-09-12）: <https://www.epa.gov/system/files/documents/2025-09/epa-moss-landing-fire-slides-monterey-county-board-of-supervisors-2025-09-12.pdf>
- Vistra 官方事故页: <https://www.mosslandingresponse.com/>
- AP · 疏散最多 1,500 人（2025-01-18）: <https://apnews.com/article/battery-storage-plant-fire-california-moss-landing-7c561fed096f410ddecfb04722a8b1f8>
- EPRI Storage Wiki · 事件档案（NMC / 55% 电池烧毁）: <https://storagewiki.epri.com/index.php/Failure_Event_-_US,_CA,_Moss_Landing_-_16_Jan_2025>
- Central Coast Water Board 汇报: <https://www.waterboards.ca.gov/centralcoast/board_info/agendas/2025/apr/item11_stfrpt.pdf>
- CalMatters · 2026-09 拆除中复燃: <https://calmatters.org/environment/2026/09/moss-landing-battery-fire-reignites-fears/>
- Energy-Storage.News · 事故始末（NMC 电池 + 室内布置 + 消防喷淋缺陷史）: <https://www.energy-storage.news/fire-at-moss-landing-energy-storage-facility-what-we-know-so-far/>

**Luxcara / 明阳（核查依据）**
- Reuters · 德企拟放弃中国风机订单（2025-08-25）: <https://www.reuters.com/sustainability/climate-energy/german-company-is-set-scrap-politically-sensitive-chinese-turbine-deal-2025-08-25/>
- DW 中文 · 德国本土厂商接盘北海风电场: <https://www.dw.com/zh/不用中国货了!德国本土厂商接盘北海风电场/a-73769242>
- erneuerbareenergien.de · Waterkant 项目细节: <https://www.erneuerbareenergien.de/energiemarkt/energiemaerkte-weltweit/offshore-projekt-waterkant-doch-keine-mingyang-turbinen-der-nordsee>

**其余**
- 厦门大学中国能源政策研究院 · 2021"拉闸限电"（东北风电 3500 万 kW 出力不足 10%）: <https://cicep.xmu.edu.cn/info/1011/3262.htm>
- 央视网 · 东北限电官方口径: <https://news.cctv.com/2021/09/28/ARTILei0RXOEqLD5NKZQPCjx210928.shtml>
